ROUTINE: Cell_1_Temperature_Control_4  (15 items)

=== ENETBRIDGE_5069:8:O.Pt00.Data  [TYPE=COMMENT SCOPE=THAWROOM occ=2]
  R7 @Cell_1_Temperature_Control_4: XIC(N101[20].1)[LT(N104[18],N101[0]) ,XIC(N101[21].15) ,XIC(ENETBRIDGE_5069:8:O.Pt00.Data) XIO(N101[4].0) ][OTE(ENETBRIDGE_5069:8:O.Pt00.Data) ,OTE(ENETBRIDGE_5069:8:O.Pt01.Data) ,OTE(ENETBRIDGE_5069:8:O.Pt02.Data) ];
     ; GLYCOL HEATING OUTPUTS — Command glycol solenoids 1-A, 1-B, and 1-C from Cell 1 enable, product temperature, operator heat command, and room-temperature inhibit conditions.

O:08.01–O:08.03 — GLYCOL SOL 1-A, 1-B, and 1-C command group.
  R3 @Glycol_Pump_Control_12: XIO(ENETBRIDGE_5069:8:O.Pt00.Data)XIO(ENETBRIDGE_5069:8:O.Pt01.Data)XIO(ENETBRIDGE_5069:8:O.Pt02.Data)XIO(ENETBRIDGE_5069:8:O.Pt03.Data)XIO(ENETBRIDGE_5069:8:O.Pt04.Data)XIO(ENETBRIDGE_5069:8:O.Pt05.Data)OTE(B3[0].1);
     ; GLYCOL VALVE-OFF PERMISSIVE — True only when all six implemented Cell 1 and Cell 2 glycol-solenoid outputs are off.

O:08.01–O:08.06 — all glycol solenoid outputs de-energized status check.

=== ENETBRIDGE_5069:8:O.Pt01.Data  [TYPE=COMMENT SCOPE=THAWROOM occ=2]
  R7 @Cell_1_Temperature_Control_4: XIC(N101[20].1)[LT(N104[18],N101[0]) ,XIC(N101[21].15) ,XIC(ENETBRIDGE_5069:8:O.Pt00.Data) XIO(N101[4].0) ][OTE(ENETBRIDGE_5069:8:O.Pt00.Data) ,OTE(ENETBRIDGE_5069:8:O.Pt01.Data) ,OTE(ENETBRIDGE_5069:8:O.Pt02.Data) ];
     ; GLYCOL HEATING OUTPUTS — Command glycol solenoids 1-A, 1-B, and 1-C from Cell 1 enable, product temperature, operator heat command, and room-temperature inhibit conditions.

O:08.01–O:08.03 — GLYCOL SOL 1-A, 1-B, and 1-C command group.
  R3 @Glycol_Pump_Control_12: XIO(ENETBRIDGE_5069:8:O.Pt00.Data)XIO(ENETBRIDGE_5069:8:O.Pt01.Data)XIO(ENETBRIDGE_5069:8:O.Pt02.Data)XIO(ENETBRIDGE_5069:8:O.Pt03.Data)XIO(ENETBRIDGE_5069:8:O.Pt04.Data)XIO(ENETBRIDGE_5069:8:O.Pt05.Data)OTE(B3[0].1);
     ; GLYCOL VALVE-OFF PERMISSIVE — True only when all six implemented Cell 1 and Cell 2 glycol-solenoid outputs are off.

O:08.01–O:08.06 — all glycol solenoid outputs de-energized status check.

=== ENETBRIDGE_5069:8:O.Pt02.Data  [TYPE=COMMENT SCOPE=THAWROOM occ=2]
  R7 @Cell_1_Temperature_Control_4: XIC(N101[20].1)[LT(N104[18],N101[0]) ,XIC(N101[21].15) ,XIC(ENETBRIDGE_5069:8:O.Pt00.Data) XIO(N101[4].0) ][OTE(ENETBRIDGE_5069:8:O.Pt00.Data) ,OTE(ENETBRIDGE_5069:8:O.Pt01.Data) ,OTE(ENETBRIDGE_5069:8:O.Pt02.Data) ];
     ; GLYCOL HEATING OUTPUTS — Command glycol solenoids 1-A, 1-B, and 1-C from Cell 1 enable, product temperature, operator heat command, and room-temperature inhibit conditions.

O:08.01–O:08.03 — GLYCOL SOL 1-A, 1-B, and 1-C command group.
  R3 @Glycol_Pump_Control_12: XIO(ENETBRIDGE_5069:8:O.Pt00.Data)XIO(ENETBRIDGE_5069:8:O.Pt01.Data)XIO(ENETBRIDGE_5069:8:O.Pt02.Data)XIO(ENETBRIDGE_5069:8:O.Pt03.Data)XIO(ENETBRIDGE_5069:8:O.Pt04.Data)XIO(ENETBRIDGE_5069:8:O.Pt05.Data)OTE(B3[0].1);
     ; GLYCOL VALVE-OFF PERMISSIVE — True only when all six implemented Cell 1 and Cell 2 glycol-solenoid outputs are off.

O:08.01–O:08.06 — all glycol solenoid outputs de-energized status check.

=== ENETBRIDGE_5069:8:O.Pt06.Data  [TYPE=COMMENT SCOPE=THAWROOM occ=1]
  R10 @Cell_1_Temperature_Control_4: XIC(N101[20].1)[GE(N104[18],N101[2]) ,XIC(N101[20].3) XIO(N101[4].1) ,XIC(N101[20].1) XIC(N101[21].5) ]OTE(ENETBRIDGE_5069:8:O.Pt06.Data);
     ; AMMONIA COOLING OUTPUT — Command the Cell 1 ammonia solenoid from Cell 1 enable, product temperature, operator cooling command, and room-temperature inhibit conditions.

O:08.07 — THAWING ROOM 1 AMMONIA SOL command.

=== N101[20].3  [TYPE=COMMENT SCOPE=THAWROOM occ=1]
  R10 @Cell_1_Temperature_Control_4: XIC(N101[20].1)[GE(N104[18],N101[2]) ,XIC(N101[20].3) XIO(N101[4].1) ,XIC(N101[20].1) XIC(N101[21].5) ]OTE(ENETBRIDGE_5069:8:O.Pt06.Data);
     ; AMMONIA COOLING OUTPUT — Command the Cell 1 ammonia solenoid from Cell 1 enable, product temperature, operator cooling command, and room-temperature inhibit conditions.

O:08.07 — THAWING ROOM 1 AMMONIA SOL command.

=== N101[21].10  [TYPE=COMMENT SCOPE=THAWROOM occ=1]
  R3 @Cell_1_Temperature_Control_4: XIC(N101[21].10)OTU(N101[21].5);

=== N101[21].11  [TYPE=COMMENT SCOPE=THAWROOM occ=1]
  R0 @Cell_1_Temperature_Control_4: XIC(N101[21].11)OTL(N101[20].1);
     ; PURPOSE: CELL 1 TEMPERATURE CONTROL — Maintains the Cell 1 run state and operator cooling/heating command latches, then sequences glycol heating and ammonia cooling from the existing product/room temperatures and setpoint deadbands.

=== N101[21].12  [TYPE=COMMENT SCOPE=THAWROOM occ=1]
  R1 @Cell_1_Temperature_Control_4: XIC(N101[21].12)OTU(N101[20].1);

=== N101[21].13  [TYPE=COMMENT SCOPE=THAWROOM occ=1]
  R4 @Cell_1_Temperature_Control_4: XIC(N101[21].13)OTL(N101[21].15);
     ; OPERATOR HEATING COMMAND LATCH

=== N101[21].14  [TYPE=COMMENT SCOPE=THAWROOM occ=1]
  R5 @Cell_1_Temperature_Control_4: XIC(N101[21].14)OTU(N101[21].15);

=== N101[21].15  [TYPE=COMMENT SCOPE=THAWROOM occ=3]
  R4 @Cell_1_Temperature_Control_4: XIC(N101[21].13)OTL(N101[21].15);
     ; OPERATOR HEATING COMMAND LATCH
  R5 @Cell_1_Temperature_Control_4: XIC(N101[21].14)OTU(N101[21].15);
  R7 @Cell_1_Temperature_Control_4: XIC(N101[20].1)[LT(N104[18],N101[0]) ,XIC(N101[21].15) ,XIC(ENETBRIDGE_5069:8:O.Pt00.Data) XIO(N101[4].0) ][OTE(ENETBRIDGE_5069:8:O.Pt00.Data) ,OTE(ENETBRIDGE_5069:8:O.Pt01.Data) ,OTE(ENETBRIDGE_5069:8:O.Pt02.Data) ];
     ; GLYCOL HEATING OUTPUTS — Command glycol solenoids 1-A, 1-B, and 1-C from Cell 1 enable, product temperature, operator heat command, and room-temperature inhibit conditions.

O:08.01–O:08.03 — GLYCOL SOL 1-A, 1-B, and 1-C command group.

=== N101[21].5  [TYPE=COMMENT SCOPE=THAWROOM occ=3]
  R2 @Cell_1_Temperature_Control_4: XIC(N101[21].9)OTL(N101[21].5);
     ; OPERATOR COOLING COMMAND LATCH
  R3 @Cell_1_Temperature_Control_4: XIC(N101[21].10)OTU(N101[21].5);
  R10 @Cell_1_Temperature_Control_4: XIC(N101[20].1)[GE(N104[18],N101[2]) ,XIC(N101[20].3) XIO(N101[4].1) ,XIC(N101[20].1) XIC(N101[21].5) ]OTE(ENETBRIDGE_5069:8:O.Pt06.Data);
     ; AMMONIA COOLING OUTPUT — Command the Cell 1 ammonia solenoid from Cell 1 enable, product temperature, operator cooling command, and room-temperature inhibit conditions.

O:08.07 — THAWING ROOM 1 AMMONIA SOL command.

=== N101[21].9  [TYPE=COMMENT SCOPE=THAWROOM occ=1]
  R2 @Cell_1_Temperature_Control_4: XIC(N101[21].9)OTL(N101[21].5);
     ; OPERATOR COOLING COMMAND LATCH

=== N101[4].0  [TYPE=COMMENT SCOPE=THAWROOM occ=2]
  R7 @Cell_1_Temperature_Control_4: XIC(N101[20].1)[LT(N104[18],N101[0]) ,XIC(N101[21].15) ,XIC(ENETBRIDGE_5069:8:O.Pt00.Data) XIO(N101[4].0) ][OTE(ENETBRIDGE_5069:8:O.Pt00.Data) ,OTE(ENETBRIDGE_5069:8:O.Pt01.Data) ,OTE(ENETBRIDGE_5069:8:O.Pt02.Data) ];
     ; GLYCOL HEATING OUTPUTS — Command glycol solenoids 1-A, 1-B, and 1-C from Cell 1 enable, product temperature, operator heat command, and room-temperature inhibit conditions.

O:08.01–O:08.03 — GLYCOL SOL 1-A, 1-B, and 1-C command group.
  R8 @Cell_1_Temperature_Control_4: GT(N101[18],N101[19])OTE(N101[4].0);

=== N101[4].1  [TYPE=COMMENT SCOPE=THAWROOM occ=2]
  R10 @Cell_1_Temperature_Control_4: XIC(N101[20].1)[GE(N104[18],N101[2]) ,XIC(N101[20].3) XIO(N101[4].1) ,XIC(N101[20].1) XIC(N101[21].5) ]OTE(ENETBRIDGE_5069:8:O.Pt06.Data);
     ; AMMONIA COOLING OUTPUT — Command the Cell 1 ammonia solenoid from Cell 1 enable, product temperature, operator cooling command, and room-temperature inhibit conditions.

O:08.07 — THAWING ROOM 1 AMMONIA SOL command.
  R11 @Cell_1_Temperature_Control_4: LT(N101[18],N101[19])OTE(N101[4].1);
